# 跟网型 BESS 自动频率扫描与弱电网稳定风险筛查

[English](project_technical_guide.md) | **简体中文**

**技术报告 - 版本 1.0**  
**作者：** Henry Tang  
**日期：** 2026 年 9 月 2 日

## 执行摘要

本项目围绕现有跟网型电池储能系统（BESS）模型，实现了一套可重复执行的黑盒 dq 频率扫描流程。项目目标是在不重新建立解析变流器阻抗模型的情况下，对不同电网强度和锁相环（PLL）设置下的变流器-电网交互风险进行相对比较。流程分别施加 d 轴和 q 轴正弦电压扰动，提取电压与电流复相量，构建完整 2 x 2 dq 导纳矩阵，与 dq 电网阻抗组合，并使用一个固定的奇异值指标汇总交互程度。

标称扫描使用 20 个对数间隔频点覆盖 0.5-100 Hz。四个短路比（SCR）和四档 PLL 增益缩放形成 4 x 4 运行矩阵，对应 640 次 d/q 注入运行。项目将每个工况划分为 Lower、Moderate 或 Higher 相对风险，并记录交互分数达到峰值时的频率。

主要结论是：当前指标能够明显区分电网强度。全部 SCR 10 工况为 Lower，全部 SCR 5 工况为 Moderate，SCR 3 与 SCR 2 在四档 PLL 设置下均为 Higher。主要交互频率集中在 57.25-100 Hz。在弱电网工况下，PLL 参数缩放会明显改变风险分数，但对不同 SCR 并不表现为统一的单调方向，因此项目保留完整矩阵，不宣称更快或更慢的 PLL 一定更安全。

项目选取三个时域工况进行交叉检查。工况 B 最初被选为 Moderate 代表点，但在最终指标下计算为 Higher，这一差异被如实保留。超调排序在全部三个可比较对中与频域风险排序一致，衰减比排序在三个可比较对中的两个一致；三个工况在 2.25 s 观察窗内均未进入 5% 稳定带。

## 1. 研究范围与系统边界

本研究复用上一项变流器控制项目中已经验证的跟网型 BESS 模型。模型包含 11 kV、50 Hz 并网系统、LCL 滤波器、平均值 VSC、物理直流母线电容、双向平均值 DC/DC、RC 电池模型、SoC 监督、PLL、abc/dq 变换、dq 电流控制、有功/无功控制、直流母线调节、限流和相关保护逻辑。

新增工作集中在公共耦合点（PCC）。在不改变原有被控对象和控制器的前提下，将小扰动叠加到 PCC 电压指令中。扰动关闭时，频率扫描模型必须复现源模型行为。通过这一边界，BESS 被视为黑盒端口设备：辨识使用实测 dq 电压和电流行为，而不是内部控制器解析方程。

基准运行点为 11 kV、50 Hz、有功功率约 0.5 pu、无功参考为零。电压扰动幅值为 0.3% pu。该幅值足以支持可靠的相量提取，同时不会主动触发限流、SoC 边界、故障响应或其他大信号逻辑。

本研究属于风险筛查与预评估，不代表完整解析阻抗推导、广义 Nyquist 正式稳定性证明、并网合规结论，也不代表已经通过厂商数据、硬件、HIL 或现场测量验证。

## 2. 频率扫描方法

每个目标频率均执行同一流程：

1. 在扰动关闭状态下运行共享基准，记录参考 PLL 角度和 PCC 信号。
2. 施加 d 轴正弦扰动，记录 Vd、Vq、Id 和 Iq。
3. 施加 q 轴正弦扰动，记录同样的信号。
4. 舍弃规定的初始周期后，选择稳态测量窗口。
5. 使用最小二乘方法拟合目标频率的正弦和余弦分量。
6. 构建复数电压、电流相量矩阵，并求解 dq 导纳。
7. 保存原始相量、条件数、拟合指标、运行点证据和完成状态。

小信号关系为

```text
[Delta Id]   [Ydd  Ydq] [Delta Vd]
[Delta Iq] = [Yqd  Yqq] [Delta Vq]
```

若两个电压激励列组成 `V(jw)`，对应的电流响应列组成 `I(jw)`，则辨识导纳为

```text
Ydq(jw) = I(jw) V(jw)^(-1)
```

两个注入轴缺一不可。d 轴运行辨识第一列响应，q 轴运行辨识第二列响应，两者不是重复运行。由于 PLL 动态、旋转坐标耦合、功率环和被控对象均可能产生轴间响应，因此必须保留非对角元素。

标称频率向量使用 20 个对数间隔频点覆盖 0.5-100 Hz。仿真时长随频率变化，使低频点包含足够周期，同时避免所有高频点都使用同样的长仿真时间。完成的频点会逐点保存；当配置签名一致时，中断的扫描可以从已完成位置恢复。

## 3. 辨识质量与重复性

四项正式检查用于保护导纳计算：

| 指标 | 固定验收门槛 |
|---|---:|
| 主注入电压相对残差 | <= 2% |
| 电流矩阵加权残差 | <= 35% |
| 交叉电压泄漏比 | <= 5% |
| 电压矩阵条件数 | < 10,000 |

主注入电压残差用于验证指令激励轴能够被拟合相量准确表示。当交叉电压通道的真实相量接近零时，原始相对残差并不适合作为验收指标，因为很小的归一化分母会放大微小的绝对误差。因此轴间纯度使用相对于主注入电压的泄漏比进行检查。

四个电流残差全部保留。完整频带检查按照各自相量幅值相对于该频点最大电流相量的比例进行缩放。该加权矩阵指标能够避免接近零的响应通道支配验收结果，同时仍保留全部四个通道。全新 10 Hz 参考运行增加更直接的检查：每个原始电流残差均必须低于 35%。

10 Hz 工况的最大主电压残差为 0.58%，最大加权电流残差为 8.84%，最大原始电流残差为 29.66%，交叉电压泄漏为 0.89%。完整 0.5-100 Hz 扫描对应最大值分别为 0.63%、14.23%、99.99% 和 3.29%。99.99% 原始值来自接近零的电流响应，为保持透明仍予以记录，但不会单独作为全频带验收门槛。

重复性通过两个相互独立的仿真运行分别执行完整 10 Hz d/q 辨识进行量化。比较所有复数导纳元素的幅值和相位，验收门槛为幅值差 2%、相位差 2 度，实测最大值分别为 0% 和 0 度。

基准等效性使用独立检查。频率扫描模型和源模型均明确关闭扰动，并使用相同仿真时长。比较 Vd、Vq、Id、Iq、P、Q、PLL 频率、SoC 和故障状态共九路信号。相对 RMS 最大误差和归一化最大误差均为零；在验证版本中，两个模型文件逐字节相同。

## 4. 电网交互指标

电网强度采用与 SCR 10、5、3、2 对应的戴维南阻抗表示，同时保持变流器额定容量和电网 X/R 比不变。在同步坐标系中，将频率相关电网阻抗与辨识得到的 BESS 导纳组合为交互矩阵：

```text
L(jw) = Zgrid(jw) Ybess(jw)
```

每个频率的标量筛查分数为最大奇异值：

```text
gamma(w) = L(jw) 的最大奇异值
```

程序保存每个运行工况在完整频带内的峰值分数及对应频率。该定义能够为每个 SCR-PLL 组合提供统一可比的数值，并在不把模型简化为单一标量传递通道的情况下保留矩阵耦合。

固定分类为：峰值分数低于 0.5 时为 Lower；0.5 至低于 1.0 时为 Moderate；大于等于 1.0 时为 Higher。标签仅描述相对筛查风险，不表示已经证明稳定或不稳定。全部工况使用同一门槛，不允许针对单个工况调节。

在 PLL 标称缩放下，SCR 10 的峰值为 0.343、主要频率 100 Hz；SCR 5 为 0.795、100 Hz；SCR 3 为 3.490、75.66 Hz；SCR 2 为 3.284、57.25 Hz。从 SCR 5 降至 SCR 3 时，结果越过 Higher 门槛，主要风险频段也从 100 Hz 向下移动。

## 5. SCR-PLL 风险地图

PLL 比例与积分增益同时按照 0.5、1.0、1.5 和 2.0 倍缩放。该过程用于参数敏感性研究，不是寻找最优参数。16 个工况全部使用相同频率向量、辨识方法、电网模型、拟合质量标准和风险门槛。

| SCR / PLL 缩放 | 0.5 | 1.0 | 1.5 | 2.0 |
|---:|---:|---:|---:|---:|
| 10 | 0.338 Lower | 0.343 Lower | 0.318 Lower | 0.346 Lower |
| 5 | 0.653 Moderate | 0.795 Moderate | 0.862 Moderate | 0.844 Moderate |
| 3 | 1.643 Higher | 3.490 Higher | 4.055 Higher | 5.270 Higher |
| 2 | 3.418 Higher | 3.284 Higher | 2.991 Higher | 2.442 Higher |

| SCR / PLL 缩放 | 0.5 | 1.0 | 1.5 | 2.0 |
|---:|---:|---:|---:|---:|
| 10 | 100 Hz | 100 Hz | 100 Hz | 100 Hz |
| 5 | 100 Hz | 100 Hz | 75.66 Hz | 100 Hz |
| 3 | 75.66 Hz | 75.66 Hz | 75.66 Hz | 75.66 Hz |
| 2 | 75.66 Hz | 57.25 Hz | 57.25 Hz | 57.25 Hz |

最明显的趋势是电网从 SCR 10 减弱至 SCR 3 时风险分数明显升高。在弱电网区域，PLL 敏感性显著增加。SCR 3 时，PLL 缩放升高会使峰值分数从 1.643 上升至 5.270；但 SCR 2 时，分数沿同样的 PLL 序列下降。这种非单调行为说明必须保留完整矩阵，不能作出“PLL 带宽越高，风险一定越大”之类的统一结论。

## 6. 时域交叉检查

三个运行点施加同类型有功参考阶跃。响应经过归一化，以便比较超调量、5% 稳定时间、主要振荡频率和后期/前期振荡 RMS 比。

| 工况 | SCR | PLL 缩放 | 原计划 | 实际计算 | 超调量 | 主要频率 | 衰减比 |
|---|---:|---:|---|---|---:|---:|---:|
| A | 10 | 1.0 | Lower | Lower | 36.15% | 2.437 Hz | 0.4090 |
| B | 3 | 1.0 | Moderate | Higher | 173.3% | 97.48 Hz | 0.9733 |
| C | 2 | 2.0 | Higher | Higher | 144.7% | 80.42 Hz | 0.9778 |

三个工况截至 2.25 s 观察窗结束均未进入 5% 稳定带。保存的 2.25 s 稳定时间表示“截至观察窗结束仍未稳定”，而不是恰好在 2.25 s 成功稳定。

频域和时域视角相关但并不等价。超调排序在全部三个可比较对中与风险排序一致，衰减比排序在三个可比较对中的两个一致。由于三个工况的稳定时间都被观察窗上限截断，因此无法评价稳定时间排序。工况 B 的标签变化被直接报告而不是修正：在最终指标下，该代表点位于 Higher 区间。

工况 B 与工况 C 的时域主要频率位于筛查结果指出的高频区域，但不要求数值完全相等。时域响应包含参考通道动态、非线性、有限窗口估计和潜在多模态；频率扫描则是在指定运行点附近开展的局部端口辨识。

## 7. 复现、证据与局限

主要本地验收命令为

```matlab
cd('path/to/bess-frequency-scan-stability-screening')
run('tests/run_all_checks.m')
```

七组检查覆盖 10 Hz 接口、拟合质量、独立重复性、基准等效、20 点标称扫频、四档 SCR 交互筛查、16 工况 PLL 风险地图和三个时域工况。MATLAB 静态分析在验证版本的 43 个 MATLAB 文件中报告零项问题。

仓库保留模型、脚本、测试、技术报告和代表性图片；大型仿真数据、生成缓存和编译模型产物仅保留在本地。每个已保存扫描结果均记录频率向量、SCR、PLL 缩放、质量指标、完成状态和配置签名，从而支持中断恢复，并避免误用其他配置的历史结果。

主要局限如下：

- 结果来自平均值变流器仿真模型，而不是开关级 EMT 或硬件测量。
- 辨识导纳仅适用于选定运行点和扰动幅值附近。
- 交互分数属于用于相对比较的小增益风格筛查指标，不是广义 Nyquist 正式证明。
- 只扫描 SCR 和 PLL 增益缩放，X/R 比、有功/无功运行点、控制延时和被控对象不确定性尚未形成完整扫描维度。
- 20 点频率网格能够定位宽泛风险区域，但不能保证找到连续频率下的精确最大值。
- 时域观察窗有限，并且三个代表工况截至窗口结束均未稳定。

在上述边界内，本项目实现了预定目标：将可重复的端口扰动自动转换为完整 dq 响应，使用同一固定指标比较弱电网与 PLL 参数敏感性，识别主要交互频段，并将不一致结果作为工程发现保留，而不是强迫数据符合预设叙事。
