# v1.0.0 — Frequency-Scan and Weak-Grid Screening Release

**English** | [简体中文](v1.0.0.zh-CN.md)

## Scope

Version 1.0.0 packages the complete five-phase BESS frequency-scan study for public review. It preserves the validated plant and controller, adds repeatable terminal perturbation and publishes the resulting identification, interaction and time-domain evidence.

## Added

- Independent frequency-scan model and d-axis/q-axis perturbation interface.
- Resumable 20-point frequency scan from 0.5 Hz to 100 Hz.
- Complete 2 x 2 dq admittance and formal identification-quality gates.
- SCR 10/5/3/2 interaction screening and four-level PLL sensitivity map.
- Three representative time-domain cases and automated ordering comparison.
- Independent 10 Hz repeatability and nine-signal baseline equivalence checks.
- Bilingual documentation, project pages, architecture diagrams and result images.
- Continuous repository checks, Pages deployment and release packaging.

## Validation Status

| Evidence | Result |
| --- | --- |
| Local check groups | 7/7 passed |
| Nominal scan | 20 frequencies, 40 d/q injection runs |
| SCR-PLL matrix | 16 operating cases, 640 represented injection runs |
| 10 Hz repeatability | 0% magnitude drift, 0 degree phase drift |
| Baseline equivalence | Nine signal channels, zero measured error |
| MATLAB static analysis | 42 files, zero findings |

## Known Interpretation

Case B was planned as Moderate but calculates as Higher. All three time-domain cases remain outside the 5% settling band at the end of the 2.25 s observation window. These outcomes are retained rather than adjusted to match the initial expectation.

## Release Package

The release ZIP contains the tracked source tree at tag `v1.0.0`, including the model, scripts, checks, bilingual documentation, curated figures, Pages content and workflow definitions. Generated simulation data, caches, compiled model files and local Git metadata are excluded.

## Compatibility

- MATLAB R2024b or later recommended.
- Simulink, Simscape and Simscape Electrical required.
- Python 3.10 or later for the dependency-free repository check.

## Rights and Use

Copyright © 2026 Henry Tang. All rights reserved. No permission is granted to reuse, modify, or redistribute this release without prior written authorization.
