# 验证结论

## 1. 目的与范围

本文记录首次完成频域和时域研究后新增的四项验证：时域差异解释、正式拟合质量门槛、独立 10 Hz 重复性，以及与源 BESS 模型的逐信号等效性。以下数值限制均为固定验收标准，不会针对单个工况临时调整。

## 2. 时域结果解释

代表工况同时保留原计划风险标签和实际计算标签，两者分别报告。

| 工况 | 原计划标签 | 实际计算标签 | 超调量 | 2.25 s 内进入并保持在 5% 稳定带 | 衰减比 |
|---|---|---|---:|---|---:|
| A | Lower | Lower | 36.15% | 否 | 0.4090 |
| B | Moderate | Higher | 173.3% | 否 | 0.9733 |
| C | Higher | Higher | 144.7% | 否 | 0.9778 |

工况 B 虽然频域计算标签为 Higher 而不是 Moderate，仍被如实保留。这是研究结果，并非软件故障。它表明在当前交互指标和模型设置下，最初选择的代表点已经越过 Moderate 区间。

三个可比较对中，超调排序与频域风险排序全部一致；衰减比排序有两个一致。三个工况在 2.25 s 观察窗内均未进入并持续保持在 5% 稳定带，因此不对稳定时间进行排序。报告中的 2.25 s 表示“截至观察窗结束仍未稳定”，而不是恰好在 2.25 s 成功稳定。

## 3. 拟合质量验收门槛

每个已完成频点必须同时满足以下全部门槛：

| 指标 | 固定门槛 | 使用原因 |
|---|---:|---|
| 主注入电压相对残差 | <= 2% | 确认指令注入轴能够被拟合正弦准确表示。 |
| 电流矩阵加权残差 | <= 35% | 保留四个电流响应通道，同时降低接近零的响应相量对相对误差的放大作用。 |
| 交叉电压泄漏比 | <= 5% | 不用接近零的交叉电压相量作分母，直接检查注入轴纯度。 |
| 电压矩阵条件数 | < 10,000 | 避免对病态注入矩阵求逆。 |
| 10 Hz 参考点各通道原始电流残差 | <= 35% | 对参考频点增加直接、未加权的逐通道检查。 |

5% 交叉电压泄漏门槛统一用于 0.5–100 Hz 全频带。实测泄漏在高频端上升，最大为 3.29%；若使用 2% 门槛，会在主注入电压残差仍低于 0.63% 的情况下错误拒绝有效高频点。

实测质量结果如下：

| 研究 | 主电压残差 | 加权电流残差 | 原始电流残差 | 交叉电压泄漏 | 结果 |
|---|---:|---:|---:|---:|---|
| 全新 10 Hz 参考运行 | 最大 0.58% | 最大 8.84% | 最大 29.66% | 最大 0.89% | 通过 |
| 完整 0.5–100 Hz 扫描 | 最大 0.63% | 最大 14.23% | 最大 99.99% | 最大 3.29% | 通过 |

为保持透明，完整频带的原始电流最大残差仍被记录。该值出现在电流响应相量接近零的通道，此时相对残差分母很小，因此不单独作为全频带验收门槛；全频带使用加权电流指标。10 Hz 参考点仍对所有原始电流通道进行明确检查，最大值为 29.66%，低于 35% 参考门槛。

## 4. 独立重复性检查

10 Hz 的 d 轴和 q 轴辨识在两个相互独立的仿真运行中各执行一次，并保存为两个结果文件。四个复数 dq 导纳元素全部参与比较。

| 指标 | 固定门槛 | 实测最大值 | 结果 |
|---|---:|---:|---|
| 幅值相对差 | <= 2% | 0% | 通过 |
| 相位差 | <= 2 度 | 0 度 | 通过 |

该检查对多次运行之间的重复性进行了量化，而不仅仅确认脚本能够再次执行。

## 5. 基准模型等效性

频率扫描模型与并网 BESS 项目的源模型在明确关闭扰动、采用相同 10 Hz 测试设置和相同有限仿真时长的条件下分别运行，同时对两个模型文件进行逐字节比较。

比较的九个信号为：`vd_V`、`vq_V`、`id_A`、`iq_A`、`p_W`、`q_var`、`pll_frequency_Hz`、`soc_pu` 和 `fault_state`。

| 指标 | 固定门槛 | 实测最大值 | 结果 |
|---|---:|---:|---|
| 相对 RMS 误差 | <= 1e-8 | 0 | 通过 |
| 归一化最大误差 | <= 1e-8 | 0 | 通过 |
| 模型文件逐字节一致 | 必须满足 | 一致 | 通过 |

结果确认：在扰动关闭时，增加频率扫描接口不会改变基准模型行为。

## 6. 复现方法

在 MATLAB 中从项目文件夹运行 `tests/run_all_checks.m`。该入口依次执行七组检查，覆盖单频接口、重复性、基准等效、20 点标称扫频、SCR 交互筛查、PLL 风险地图和代表工况时域验证。当固定质量门槛发生变化时，只允许依据已保存的原始质量指标重新判定已有扫描结果，不会覆盖实测相量。

## 7. 结论

新增的四项验证均满足各自明确的验收标准。时域不一致仍被保留，并作为工程发现处理。频域风险筛查与短观察窗时域指标是相互关联的指标，但不会被描述为可以互相替代的稳定性证明。
